<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" release="4" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:eIEC61850-6-100="http://www.iec.ch/61850/2019/SCL/6-100" eIEC61850-6-100:version="2019" eIEC61850-6-100:revision="B" eIEC61850-6-100:release="9">
	<Private type="Siemens-SclLib-V5-Version">V09.80.14.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">18.10.2024 11:36:19</Private>
	<Private type="Siemens-Configurator-Version">7.80.71</Private>
	<Header id="MU" version="1" revision="5" toolID="IEC 61850 System Configurator, Version: 7.80.71" nameStructure="IEDName">
		<Text>Iid-File for device: MU</Text>
		<History>
			<Hitem version="1" revision="5" when="Friday, October 18, 2024 11:36:19 AM" who="Licenced User:  GREI Machine: DESKTOP-N6EBMG4 User: GREI" what="Device MU is exported as Edition2B4 IID file." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="MU" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.102.76.51</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.102.76.1</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="BinIO_BinaryInputs" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">005</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<SMV ldInst="Mod3_MU2" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">009</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="MU_1" name="MU" type="7SL87" manufacturer="SIEMENS" configVersion="V09.71.01" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
		<Private type="Siemens-MasterId">974c8526-54ca-4849-8f64-681fa6f53f96</Private>
		<Private type="Siemens-s7ManagerName">MU_1</Private>
		<Private type="Siemens-ICD-Language">pt-BR</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SL87-JAAA-AA0-0WWWW0-AQ1111-12111B-DAD000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7Sx87_Basic_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">97101</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.71.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">974c8526-54ca-4849-8f64-681fa6f53f96</Private>
		<Private type="Siemens-NoOfSmvsConfigured">1</Private>
		<Private type="Siemens-ModifiedDate">10/18/2024 14:35:39</Private>
		<Private type="Siemens-ModificationCounter">2</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
				<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
			<SMVSettings cbName="Conf" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="true" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
			<SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">922a3d0f-513a-41dc-860d-88be268ccb89</Private>
				<Authentication none="true" />
				<LDevice desc="Aplicação" inst="Application">
					<Private type="Siemens-MasterId">5ec2591b-28d1-46c6-8786-f49a306d19e2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="Geral">
						<Private type="Siemens-MasterId">e55b177b-754b-4228-8c6a-cb4a3783fffd</Private>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MUApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Saúde (61850)" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="Resetar LED" />
						<DOI name="LocKey" desc="Aut. comut. Chv./parâ">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Estaç. autoriz. p comut.">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Vár. estág. EstAutorCom">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">5a0c14b2-a5a2-46e1-8d25-505e68dc78c1</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Dispositivo">
						<Private type="Siemens-MasterId">aa45f326-a3f5-4ede-92db-4c45dd578ec8</Private>
						<DOI name="PhyNam" desc="Nome fís. dispositivo">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SL87-JAAA-AA0-0WWWW0-AQ1111-12111B-DAD000-000AC0-CB1BA1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.71</Val>
							</DAI>
							<DAI name="model">
								<Val>7SL87</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Status do dispositivo" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Start do dispositivo" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Horas operação disp.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Modo process. inativo" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Tratam. alarme">
						<Private type="Siemens-MasterId">eeed8566-61f1-46bf-8ed0-45b2349f732c</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Alarme de grupo" />
						<DOI name="GrWrn" desc="Alerta de grupo" />
						<DOI name="GrInd" desc="Aviso de grupo" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Gestão tempo">
						<Private type="Siemens-MasterId">3603465f-3e27-45b4-a55f-839af3000029</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Horário de verão" />
						<DOI name="TmOfsTmm" desc="CompFusHoraoUTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Mud. hora de verão">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Início hor. de verão">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="Fim hor. de verão">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Sinc. tempo.">
						<Private type="Siemens-MasterId">90bb554a-a5c3-4e45-b00a-5043759aa7bf</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Fonte tempo" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status fonte tempo 1" />
						<DOI name="TmChSt2" desc="Status fonte tempo 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Rastreio serv.">
						<Private type="Siemens-MasterId">8816363d-801b-4bd5-b9bb-5d433bc91e07</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Acesso serviço geral" />
						<DOI name="SgcbTrk" desc="Acesso grupo parâmet." />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">06087098-3e86-411e-8456-495c1300cfa9</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="ES binária" inst="BinIO">
					<Private type="Siemens-MasterId">c7e5d230-a08c-40ac-82b3-6470cdd67dbc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">c08e0cdf-94a9-4894-8fa8-1c1953751865</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="ES binária_EB" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">40630a50-a466-42cc-88f0-197e2e037d8b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">27287642-d324-4158-92fd-7d1d5e59688e</Private>
						<DataSet name="Status_BI">
							<Private type="Siemens-GUID">c7d124966b47441c8c56ec65a71026da</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="BinIO_BinaryInputs" prefix="" lnClass="LPDI" lnInst="3" doName="In" daName="stVal" fc="ST" />
							<FCDA ldInst="BinIO_BinaryInputs" prefix="" lnClass="LPDI" lnInst="3" doName="In" daName="q" fc="ST" />
							<FCDA ldInst="BinIO_BinaryInputs" prefix="" lnClass="LPDI" lnInst="4" doName="In" daName="stVal" fc="ST" />
							<FCDA ldInst="BinIO_BinaryInputs" prefix="" lnClass="LPDI" lnInst="4" doName="In" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="Status_BI" confRev="20001" appID="VMU" name="Control_DataSet" />
					</LN0>
					<LN prefix="" lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3">
						<Private type="Siemens-MasterId">ea69b887-ae34-484f-a025-e7d95bd92e2c</Private>
						<DOI name="Beh" desc="Estado" />
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4">
						<Private type="Siemens-MasterId">fed91b51-f94b-4509-95a7-2285b662e340</Private>
						<DOI name="Beh" desc="Estado" />
						<DOI name="In" desc="Digital input" />
					</LN>
				</LDevice>
				<LDevice desc="ES binária_SB" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">c7f88409-61b2-45b5-a8b5-ba1decf8b860</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">4f8272f3-5a16-45c6-80c8-fafdd6b12aa9</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1">
						<Private type="Siemens-MasterId">08007004-d40a-43d9-a9bc-e252b31d75e3</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2">
						<Private type="Siemens-MasterId">adfb5314-8cc3-44e0-a889-1923b59fd05c</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3">
						<Private type="Siemens-MasterId">659c3007-df11-42c6-8ec2-a40ee8ec73f5</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4">
						<Private type="Siemens-MasterId">acba6aee-9dfa-48ae-9971-32573225086f</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.5">
						<Private type="Siemens-MasterId">600d9639-4c38-40c3-94ed-6beaa55499c3</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.6">
						<Private type="Siemens-MasterId">8adef9b5-1adb-4704-b804-2cd98c33dbcf</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Disjuntor potência 1" inst="CB1">
					<Private type="Siemens-MasterId">b2fe1adc-6242-403e-b60e-1d9141911d55</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">a7ec8e72-5e7a-4614-9f93-f4be81738946</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Geral">
						<Private type="Siemens-MasterId">d98379b9-69d8-4f43-ac4d-8a39024f0667</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_1_3pol" desc="Lógica disparo">
						<Private type="Siemens-MasterId">24fcf848-0296-4797-b065-1924933873c5</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Avis. comand partida" />
						<DOI name="Op" desc="Disparo" />
						<DOI name="Str" desc="Partida" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_1pol_Ctl" desc="Disjuntor pot.">
						<Private type="Siemens-MasterId">ed493503-c67c-4f74-81d4-e86290927fca</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Aut. p/ comut no local" />
						<DOI name="EEHealth" desc="Prontidão externa" />
						<DOI name="OpCnt" desc="C.ci.co." />
						<DOI name="Pos" desc="Posição tripolar">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Bloqueio abrindo" />
						<DOI name="BlkCls" desc="Bloqueio fechando" />
						<DOI name="SumSwARs" desc="ΣI di/ab">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="DJ A">
						<Private type="Siemens-MasterId">a31c9ab3-bf5c-4c6d-ab88-d0c059e936fc</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Aut. p/ comut no local" />
						<DOI name="OpCnt" desc="C.ci.co." />
						<DOI name="Pos" desc="Comand. c/ reação" />
						<DOI name="BlkOpn" desc="Bloqueio abrindo" />
						<DOI name="BlkCls" desc="Bloqueio fechando" />
						<DOI name="SumSwARs" desc="ΣI di/ab">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="DJ B">
						<Private type="Siemens-MasterId">120ce106-ce77-4904-b6cb-90492f5caed6</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Aut. p/ comut no local" />
						<DOI name="OpCnt" desc="C.ci.co." />
						<DOI name="Pos" desc="Comand. c/ reação" />
						<DOI name="BlkOpn" desc="Bloqueio abrindo" />
						<DOI name="BlkCls" desc="Bloqueio fechando" />
						<DOI name="SumSwARs" desc="ΣI di/ab">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="DJ C">
						<Private type="Siemens-MasterId">13c395d6-2017-4394-9c13-edd04e0d6819</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Aut. p/ comut no local" />
						<DOI name="OpCnt" desc="C.ci.co." />
						<DOI name="Pos" desc="Comand. c/ reação" />
						<DOI name="BlkOpn" desc="Bloqueio abrindo" />
						<DOI name="BlkCls" desc="Bloqueio fechando" />
						<DOI name="SumSwARs" desc="ΣI di/ab">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual ON">
						<Private type="Siemens-MasterId">09a911a3-86ea-45c5-a195-066a97398948</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Bloq. manual ON" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED GF">
						<Private type="Siemens-MasterId">6edbe1ac-a229-4585-a349-05526e2fc3f2</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Comando">
						<Private type="Siemens-MasterId">4c6384a7-c7c5-44a5-ba32-58ed87db17ff</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Aut. p/ comut no local" />
						<DOI name="Pos" desc="Comand. c/ reação">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Chave aut. comutaç." />
						<DOI name="LocSta" desc="Estaç. autoriz. p comut.">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Intertravam.">
						<Private type="Siemens-MasterId">a145cce1-6046-4f95-a3bd-71e3f1c88575</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Habilitar abert." />
						<DOI name="EnaCls" desc="&gt;Habilitar fecho" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Test.Disj.pot.">
						<Private type="Siemens-MasterId">8511033f-3b8a-4740-894b-1ee112adad22</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Disjuntor potência 1_FdVMop" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">8648dddd-0432-41fa-b2c8-145fcfdef4b3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">5714eea1-e626-440d-8d5a-f9317036e5a8</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="1ª har.">
						<Private type="Siemens-MasterId">1b9029d0-6d00-4745-a2db-06658a208374</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">1291d057-178c-4005-bc16-d988ed75b611</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl_1" desc="Geral">
						<Private type="Siemens-MasterId">72c5bed9-3018-4138-901d-c84218113f73</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<DOI name="RxTr" desc="RxTr">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxOpEx" desc="RxOpEx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd10" desc="RxInd10">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxInd11" desc="RxInd11">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/general" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/q" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="RxTr" intAddr="RxTr;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/general" pServT="GOOSE" pDO="Op" pDA="general" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/phsA" pServT="GOOSE" pDO="Op" pDA="phsA" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/phsB" pServT="GOOSE" pDO="Op" pDA="phsB" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/phsC" pServT="GOOSE" pDO="Op" pDA="phsC" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/neut" pServT="GOOSE" pDO="Op" pDA="neut" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/q" pServT="GOOSE" pDO="Op" pDA="q" />
							<ExtRef desc="RxOpEx" intAddr="RxOpEx;/Op/t" pServT="GOOSE" pDO="Op" pDA="t" />
							<ExtRef desc="RxInd10" intAddr="RxInd10;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxInd10" intAddr="RxInd10;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxInd10" intAddr="RxInd10;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxInd11" intAddr="RxInd11;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxInd11" intAddr="RxInd11;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxInd11" intAddr="RxInd11;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
					<Private type="Siemens-MasterId">5d5f7792-2258-4018-903e-125d703ee48e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">ba5a5f68-5391-4e28-acbd-a21ff272bc3b</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">bb9754b3-a8d4-41d3-918a-69b409204be4</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Alarme de grupo" />
						<DOI name="GrInd" desc="Aviso de grupo" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">44d241b7-c6ab-4ed9-aefd-4732fa33b334</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
						<DOI name="RxSPS1" desc="RxSPS1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Linha 1" inst="Ln1">
					<Private type="Siemens-MasterId">ac9e7aa0-5c17-4dea-8d44-5632256d8c8e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">d68a407b-9080-40f6-ab1b-b7a119887ff0</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="Geral">
						<Private type="Siemens-MasterId">40bd461b-3bd1-48e6-842d-1a41a3a62a9a</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Mensagem geral">
						<Private type="Siemens-MasterId">27ccc928-47b7-426d-86a3-5e04f15b9793</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Disparo" />
						<DOI name="Str" desc="Partida" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED GF">
						<Private type="Siemens-MasterId">66d87cf9-4092-4c18-9718-7a494aabd533</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Linha 1_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">68b463fa-1c44-4c66-b951-3727719a6435</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">cec05b6c-59c1-4a3a-8906-db87b5d25407</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energia">
						<Private type="Siemens-MasterId">5b8069c0-6b72-4faa-beca-bd35e930dbfe</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Linha 1_FundSim" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">79d05ed2-24d6-4749-9994-5c4c11ef7d7f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">f05789a1-fe9d-4e04-98bd-65f7fd6e1b83</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="1ª har.">
						<Private type="Siemens-MasterId">de80ed64-1504-4b6a-a2e7-74589eb90884</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="1ª har.">
						<Private type="Siemens-MasterId">60beba79-334e-47cb-a929-33610f0078b8</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Cp. sim">
						<Private type="Siemens-MasterId">15a7d90e-d0f9-493a-ad68-b6450f61dc0c</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Linha 1_VMop" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">ddf2c63c-d102-4f75-b2e2-6d00979ddba5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">18055a60-b5ab-4635-b2c9-63cb1804c80a</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="Val. Ef.">
						<Private type="Siemens-MasterId">a193eb71-a7e1-4436-8465-8b177ceacec9</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Upp">
							<SDI name="phsAB" desc="Upp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Upp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Upp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Uph">
							<SDI name="phsA" desc="Uph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Uph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Uph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:Soma">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Val. Ef.">
						<Private type="Siemens-MasterId">3139fff4-ec27-4872-a648-cb2f6f70e5d5</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Pot.">
						<Private type="Siemens-MasterId">4c71bc35-c81f-46de-8da7-e039d3d35297</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>692820.3</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>692820.3</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>692820.3</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cosφ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="R">
							<SDI name="phsA" desc="R:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="R:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="R:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230940.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Linha 1_MonPro" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">71631eea-7e3f-48e5-902b-33bddc0201ec</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">09e8e363-2c87-4cf8-9b61-07ddae1a29df</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">bbe8daf6-ff5c-453a-84b0-04a84b365818</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">d2648ca1-5780-4437-8ae2-3da5f720925a</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Can.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">dd92e279-de7d-4365-bb9e-194f3cbdf6f1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">420a8209-85fc-4e10-b80c-38da83b37053</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:USART-AD-1FO" inst="Mod2">
					<Private type="Siemens-MasterId">66124dec-ab74-452e-8965-daf420029670</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">4d5933e7-ba22-4088-9fd7-c8bb5dacc92e</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:USART-AD-1FO_Can.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">34d5b641-6c67-44d9-ae44-e2cca2d5981a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">8bdb98c8-b310-41df-8b9e-ce19bf652be6</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BD-2FO" inst="Mod3">
					<Private type="Siemens-MasterId">35b4ac1d-6020-426b-af56-e94bcb0c460a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">3fe4f527-040e-44a7-8d5e-7659c3ad30ae</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BD-2FO_Can.1" inst="Mod3_Channel1">
					<Private type="Siemens-MasterId">5feffe53-41b7-470f-9ea3-6c9fc58ee606</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">98b240a7-9b0a-46d6-af5c-289be120de14</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">325ae94a-1e2b-41d0-a69f-fe26fdbcf25b</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:53</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Sinal de vida canal" />
						<DOI name="RxSPS1" desc="RxSPS1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxSPS1" intAddr="RxSPS1;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
						<Private type="Siemens-MasterId">9b51a9be-3c03-4105-a927-a188e85ef559</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 19:36:47</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Sinal de vida canal" />
						<DOI name="RedChLiv" desc="Sinal vida canal red." />
					</LN>
					<LN prefix="PBMU_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" desc="9-2 Merg.unit">
						<Private type="Siemens-MasterId">7fdc4ed7-617f-4a68-85e3-f1d8532587df</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-06 13:55:33</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Sinal de vida canal" />
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BD-2FO_MU 2" inst="Mod3_MU2">
					<Private type="Siemens-MasterId">e2e4cae8-9f7f-489f-9cdf-4167f284ed60</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">ae1c58e2-4ce3-453a-955b-618f246c74e9</Private>
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">7030046a04a144059bce3ab97bedd075</Private>
							<FCDA ldInst="Mod3_MU2" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod3_MU2" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod3</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas1" confRev="1" smvID="ST2" multicast="true" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod" name="MSVCB01">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="true" />
						</SampledValueControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU">
						<Private type="Siemens-MasterId">62e89957-5e5c-4243-92be-3000ff1945d9</Private>
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-06 13:55:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Nome fís. dispositivo">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Status do dispositivo" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="NamVariant" desc="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg" desc="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg" desc="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
							<DAI name="val">
								<Val>1150</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>1150</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="Transf. corr 1">
						<Private type="Siemens-MasterId">d9c52d63-754a-4eb6-91b1-8be504f5732b</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CorrNom, primária">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Corr. valor exploração">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="Transf. corr 2">
						<Private type="Siemens-MasterId">3f2c1900-f896-4815-9615-74bc388031b7</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CorrNom, primária">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Corr. valor exploração">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="Transf. corr 3">
						<Private type="Siemens-MasterId">f70baef8-c1bd-4ed3-a29d-993e0ae7d2ce</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CorrNom, primária">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Corr. valor exploração">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="Transf. corr 4">
						<Private type="Siemens-MasterId">8029dd09-bda1-4740-a18b-8f6535f28a33</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CorrNom, primária">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Corr. valor exploração">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="TransfTensão 1">
						<Private type="Siemens-MasterId">65bbd6a7-0b90-4e8e-84a3-80dd13aa79d1</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Val exploração tensão">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Tensão nom. primár.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="TransfTensão 2">
						<Private type="Siemens-MasterId">3a2564b8-1b12-41c8-b180-736bc65c748e</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Val exploração tensão">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Tensão nom. primár.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="TransfTensão 3">
						<Private type="Siemens-MasterId">5530bd6f-a3d2-403b-89a1-8567667ae8fa</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Val exploração tensão">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Tensão nom. primár.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="TransfTensão 4">
						<Private type="Siemens-MasterId">9e864d08-4db0-4f85-858e-19b7bb2cf757</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-06-11 19:04:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Val exploração tensão">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Tensão nom. primár.">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Frequência nominal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>346.8208</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Correção amplitude">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="DadSis" inst="PowS">
					<Private type="Siemens-MasterId">559fa958-27e1-41d8-97b7-6274531f978b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">7539c9ed-865f-4459-83c3-47b07ee6eb54</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Geral">
						<Private type="Siemens-MasterId">2de8b2fe-8c63-41ee-9154-176dec886d10</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">3e72bffa-1abd-4aa1-a29a-f43d104e3fb6</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="DadSis_Ponto med. I-3F 1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">a2fed70d-145b-4acc-a50c-8c4f910cafe4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">b73be9db-b559-4eb6-89b6-471f187471b2</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Conversor I 3F">
						<Private type="Siemens-MasterId">7077771d-9821-4efa-9afd-44ca660a0e68</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="DadSis_Ponto med. V-3F 1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">b866dbf8-c00a-4902-9238-090ff22bf347</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">39a42082-4b9f-493d-b695-55483f612f31</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Conversor V 3F">
						<Private type="Siemens-MasterId">773f7da7-3369-4414-8ce3-bedd35bb0d62</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Reg" inst="Rec">
					<Private type="Siemens-MasterId">b1792d4c-d701-4924-8217-e70b8ad7d815</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">84ead19f-8205-4cc6-b4df-62128f201310</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Geral">
						<Private type="Siemens-MasterId">6001383e-0639-47ae-804e-c2cf074d9dff</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">c3a9cfaf-2e8f-4ce0-bab4-6665472da559</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Reg_OscPert" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">c0498b52-0272-4188-8e00-43649ff06ab5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" desc="Geral">
						<Private type="Siemens-MasterId">9fa8cf53-79bc-4ae4-8c90-7906ef3fbfbe</Private>
						<DOI name="Mod" desc="Modo (controlável)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Geral">
						<Private type="Siemens-MasterId">29a31569-3677-41ac-8673-89569f5b0075</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Comando">
						<Private type="Siemens-MasterId">2e3c766a-4ca8-446d-80e5-4040ee8f744a</Private>
						<DOI name="Mod" desc="Modo (somente estad.)" />
						<DOI name="Beh" desc="Estado" />
						<DOI name="Health" desc="Prontidão" />
						<DOI name="NamPlt" desc="Designação">
							<DAI name="configRev">
								<Val>2024-03-28 18:48:47</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Iniciar gravação" />
						<DOI name="MemRs" desc="Restabel. memória">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Apagar memória">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Gravação concluída" />
						<DOI name="FltNum" desc="Número d. falta" />
						<DOI name="RcdStr" desc="Gravação iniciada" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.71.01_V09.71.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.71.01_V09.71.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.71.01_V09.71.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.71.01_V09.71.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.71.01_V09.71.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.71.01_V09.71.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.71.01_V09.71.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.71.01_V09.71.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.71.01_V09.71.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.71.01_V09.71.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.71.01_V09.71.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.71.01_V09.71.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.71.01_V09.71.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_VisibleAsProperty_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.71.01_V09.71.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_VisibleAsProperty_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.71.01_V09.71.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.71.01_V09.71.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.71.01_V09.71.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.71.01_V09.71.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.71.01_V09.71.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.71.01_V09.71.01" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.71.01_V09.71.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.71.01_V09.71.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.71.01_V09.71.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_VisibleAsProperty_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.71.01_V09.71.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.71.01_V09.71.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.71.01_V09.71.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic_Ctrl_1" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_VisibleAsProperty_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.71.01_V09.71.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.71.01_V09.71.01" />
			<DO name="RxTr" type="SIPROTEC5_DOType_ComProxy_ACT_V09.71.01_V09.71.01" />
			<DO name="RxOpEx" type="SIPROTEC5_DOType_ComProxy_ACT_V09.71.01_V09.71.01" />
			<DO name="RxInd10" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
			<DO name="RxInd11" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.71.01_V09.71.01" />
			<DO name="RxSPS1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.71.01_V09.71.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.71.01_V09.71.01" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.71.01_V09.71.01" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.71.01_V09.71.01" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.71.01_V09.71.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.71.01_V09.71.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.71.01_V09.71.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.71.01_V09.71.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.71.01_V09.71.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="RxSPS1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_ComProtPBMergingUnit" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" lnClass="LPHD">
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.71.01_V09.71.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="MaxDl" type="SIPROTEC5_DOType_ING_INT32_edit_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.71.01_V09.71.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.71.01_V09.71.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.71.01_V09.71.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.71.01_V09.71.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.71.01_V09.71.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.71.01_V09.71.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.71.01_V09.71.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.71.01_V09.71.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.71.01_V09.71.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.71.01_V09.71.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.71.01_V09.71.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.71.01_V09.71.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.71.01_V09.71.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.71.01_V09.71.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.71.01_V09.71.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.71.01_V09.71.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.71.01_V09.71.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.71.01_V09.71.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.71.01_V09.71.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.71.01_V09.71.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.71.01_V09.71.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.71.01_V09.71.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V09.71.01_V09.71.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.71.01_V09.71.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.71.01_V09.71.01" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.71.01_V09.71.01">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.71.01_V09.71.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.71.01_V09.71.01" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.71.01_V09.71.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.71.01_V09.71.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.71.01_V09.71.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.71.01_V09.71.01" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V09.71.01_V09.71.01" cdc="BTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.71.01_V09.71.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.71.01_V09.71.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT16U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="purgeBuf" bType="BOOLEAN" />
			<DA fc="SR" name="entryID" bType="EntryID" />
			<DA fc="SR" name="timeOfEntry" bType="EntryTime" />
			<DA fc="SR" name="resvTms" bType="INT16" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V09.71.01_V09.71.01" cdc="UTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.71.01_V09.71.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.71.01_V09.71.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="resv" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT8U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.71.01_V09.71.01" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.71.01_V09.71.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.71.01_V09.71.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.71.01_V09.71.01" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.71.01_V09.71.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.71.01_V09.71.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.71.01_V09.71.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_VisibleAsProperty_V09.71.01_V09.71.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.71.01_V09.71.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.71.01_V09.71.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.71.01_V09.71.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.71.01_V09.71.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.71.01_V09.71.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.71.01_V09.71.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.71.01_V09.71.01" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.71.01_V09.71.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.71.01_V09.71.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.71.01_V09.71.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V09.71.01_V09.71.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.71.01_V09.71.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.71.01_V09.71.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.71.01_V09.71.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.71.01_V09.71.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.71.01_V09.71.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.71.01_V09.71.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.71.01_V09.71.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="Set">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.71.01_V09.71.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_ACT_V09.71.01_V09.71.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V09.71.01_V09.71.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.71.01_V09.71.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.71.01_V09.71.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V09.71.01_V09.71.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.71.01_V09.71.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.71.01_V09.71.01" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.71.01_V09.71.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.71.01_V09.71.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.71.01_V09.71.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.71.01_V09.71.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V09.71.01_V09.71.01" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.71.01_V09.71.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.71.01_V09.71.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.71.01_V09.71.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.71.01_V09.71.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.71.01_V09.71.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.71.01_V09.71.01" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.71.01_V09.71.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.71.01_V09.71.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.71.01_V09.71.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.71.01_V09.71.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01" />
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.71.01_V09.71.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.71.01_V09.71.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.71.01_V09.71.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.71.01_V09.71.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.71.01_V09.71.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.71.01_V09.71.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.71.01_V09.71.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.71.01_V09.71.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.71.01_V09.71.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.71.01_V09.71.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.71.01_V09.71.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.71.01_V09.71.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.71.01_V09.71.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.71.01_V09.71.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.71.01_V09.71.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.71.01_V09.71.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.71.01_V09.71.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.71.01_V09.71.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.71.01_V09.71.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.71.01_V09.71.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.71.01_V09.71.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.71.01_V09.71.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.71.01_V09.71.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.71.01_V09.71.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.71.01_V09.71.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.71.01_V09.71.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V09.71.01_V09.71.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.71.01_V09.71.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V09.71.01_V09.71.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V09.71.01_V09.71.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.71.01_V09.71.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.71.01_V09.71.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V09.71.01_V09.71.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.71.01_V09.71.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.71.01_V09.71.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.71.01_V09.71.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.71.01_V09.71.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.71.01_V09.71.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.71.01_V09.71.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.71.01_V09.71.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.71.01_V09.71.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.71.01_V09.71.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.71.01_V09.71.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.71.01_V09.71.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V09.71.01_V09.71.01">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and Open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.71.01_V09.71.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.71.01_V09.71.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.71.01_V09.71.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.71.01_V09.71.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.71.01_V09.71.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.71.01_V09.71.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.71.01_V09.71.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.71.01_V09.71.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>