<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="vied" version="15" revision="1.0" toolID="AcSELerator Architect 2.3.17.16">
    <History>
      <Hitem version="15" revision="1.0" when="11/17/2024 17:24:09" who="Matheus-PC\Matheus Souza" what="IED exported from Project vied" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP iedName="VIED_21L5" apName="S1">
        <Address>
          <P type="IP">10.102.76.51</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">10.102.76.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GOOSE_STATUS">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0F</P>
            <P type="APPID">000F</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="CONTROL_BK">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-13</P>
            <P type="APPID">0013</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="GOOSE_POWER">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-11</P>
            <P type="APPID">0011</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="GOOSE_SH">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-22</P>
            <P type="APPID">0022</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">003</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="SEL751 Feeder Protection Relay" name="VIED_21L5" type="SEL_751" manufacturer="SEL" configVersion="ICD-751-R401-V0-Z401009-D20240308" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-751</esel:ModelNumber>
      <esel:ModelVersionMin>R401</esel:ModelVersionMin>
      <esel:ClassFileVersion>009</esel:ClassFileVersion>
      <esel:ClassFileDescription default="false">SEL751 Edition 2, R401 or higher</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\m-mat\AppData\Local\SEL\AcSELerator\Architect\Palette\VIED_21L1.icd</esel:IcdFilePath>
      <esel:CidSentTime>11/10/2024 23:36:09</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="128" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
      <esel:GooseTx minMaxTime="50" />
      <esel:GooseTx maxBoolData="128" />
      <esel:System mmsAuthenticationSupported="true" />
      <esel:System setFilesSupported="false" />
      <esel:System controllableModeSupported="false" />
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Services nameLength="64">
      <DynAssociation max="7" />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="32" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="24" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling ftp="true" />
      <ConfLNs />
      <ClientServices goose="true" supportsLdName="true" maxGOOSE="64">
        <TimeSyncProt other="true" />
      </ClientServices>
      <ConfLdName />
      <SupSubscription maxGo="16" maxSv="0" />
      <RedProt prp="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, Control Blocks, and Supervision Logical Nodes" inst="CFG">
          <LN0 lnType="LN0_Root_2" lnClass="LLN0" inst="">
            <DataSet name="MX_VIED">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
            </DataSet>
            <DataSet name="STATUS_VIED">
              <FCDA ldInst="PRO" prefix="BFR1" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper" fc="CO" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind26" fc="ST" />
            </DataSet>
            <DataSet name="STATUS_TRIP">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <DataSet name="CONTROL_MU">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="POWER_SELF_HEALING">
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn02" daName="mag.f" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn04" daName="mag.f" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn05" daName="mag.f" fc="MX" />
            </DataSet>
            <DataSet name="SELF_HEALING">
              <FCDA ldInst="ANN" prefix="INA" lnClass="GGIO" lnInst="1" doName="Ind01" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="REPORT_1" datSet="STATUS_VIED" rptID="VIED_21L5" confRev="4" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="REPORT_2" datSet="MX_VIED" rptID="VIED_21L5" confRev="3" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" bufOvfl="false" />
              <RptEnabled />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LOCSTA" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
            <Inputs>
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GOOSE_STATUS" datSet="STATUS_TRIP" confRev="7" appID="VIED_21L5">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-0F</esel:P>
                  <esel:P type="APPID">000F</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="CONTROL_BK" datSet="CONTROL_MU" confRev="2" appID="VIED_21L5">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-13</esel:P>
                  <esel:P type="APPID">0013</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="GOOSE_POWER" datSet="POWER_SELF_HEALING" confRev="2" appID="VIED_21L5">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-11</esel:P>
                  <esel:P type="APPID">0011</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="GOOSE_SH" datSet="SELF_HEALING" confRev="1" appID="VIED_21L5">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-22</esel:P>
                  <esel:P type="APPID">0022</esel:P>
                  <esel:P type="VLAN-ID">003</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SettingControl esel:activeGroupLabel="GROUP" esel:numberOfSettingGroupsLabel="NUMGRP" numOfSGs="4" />
          </LN0>
          <LN lnType="LPHD2_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LPHDSIM" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:LPHDSIM" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LCCH1_2" prefix="ETH" lnClass="LCCH" inst="1">
            <DOI name="ChLiv">
              <DAI esel:datasrc="db:IPCH" name="stVal" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI esel:datasrc="db:IPRCH" name="stVal" />
            </DOI>
            <DOI name="RxCnt">
              <DAI esel:datasrc="db:IPRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="RedRxCnt">
              <DAI esel:datasrc="db:IPRRX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TxCnt">
              <DAI esel:datasrc="db:IPTX" name="actVal" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FerCh">
              <DAI esel:datasrc="db:IPFER" name="stVal" />
            </DOI>
            <DOI name="RedFerCh">
              <DAI esel:datasrc="db:IPRFER" name="stVal" />
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:IPRST" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:IPRST" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="NetMod">
              <DAI esel:datasrc="db:NETMOD" name="setVal" />
            </DOI>
          </LN>
          <LN lnType="LGOS1_2" lnClass="LGOS" inst="1">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:GNCM1" name="stVal" />
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:GST1" name="stVal" />
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:GSIM1" name="stVal" />
            </DOI>
            <DOI name="LastStNum">
              <DAI esel:datasrc="db:GLST1" name="stVal" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI esel:datasrc="db:GLSQ1" name="stVal" />
            </DOI>
            <DOI name="LastTal">
              <DAI esel:datasrc="db:GTAL1" name="stVal" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:GCNF1" name="stVal" />
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:GERR1" name="stVal" />
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:GOOS1" name="stVal" />
            </DOI>
            <DOI name="TalCnt">
              <DAI esel:datasrc="db:GTLC1" name="stVal" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI esel:datasrc="db:GDER1" name="stVal" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI esel:datasrc="db:GBFO1" name="stVal" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI esel:datasrc="db:GMSL1" name="stVal" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI esel:datasrc="db:GMXM1" name="stVal" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GDWT1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="InvQualCnt">
              <DAI esel:datasrc="db:GIDQ1" name="stVal" />
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GMXD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI esel:datasrc="db:GRST1" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:GRST1" name="stVal" />
              <DAI esel:datasrc="db:GQUAL" name="q" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTIM1_2" lnClass="LTIM" inst="1">
            <DOI name="TmDT">
              <DAI esel:datasrc="db:TMDT" name="stVal" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI esel:datasrc="db:TMOFFS" name="setVal" />
            </DOI>
            <DOI name="TmUseDT">
              <DAI esel:datasrc="db:TMUSEDT" name="setVal" />
            </DOI>
            <DOI name="TmChgDT">
              <DAI esel:datasrc="db:TMCHGDT" name="setTm" />
            </DOI>
            <DOI name="TmChgST">
              <DAI esel:datasrc="db:TMCHGST" name="setTm" />
            </DOI>
          </LN>
          <LN lnType="LTMS1_2" lnClass="LTMS" inst="1">
            <DOI name="TmAcc">
              <DAI esel:datasrc="db:TSACC" name="stVal" />
            </DOI>
            <DOI name="TmSrc">
              <DAI esel:datasrc="db:TSSRC" name="stVal" />
            </DOI>
            <DOI name="SelTmSrcTyp">
              <DAI esel:datasrc="db:TSTYPE" name="stVal" />
            </DOI>
            <DOI name="SelTmSyn">
              <DAI esel:datasrc="db:TSSYN" name="stVal" />
            </DOI>
            <DOI name="SelTmSynLkd">
              <DAI esel:datasrc="db:TSSYNLK" name="stVal" />
            </DOI>
            <DOI name="SelTmTosPer">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TSPER" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTRK1_2" lnClass="LTRK" inst="1" />
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0_3" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>VIED_21L5CFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1_3" prefix="PRO" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P1T" lnClass="PIOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P2T" lnClass="PIOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P3T" lnClass="PIOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P4T" lnClass="PIOC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N1T" lnClass="PIOC" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N2T" lnClass="PIOC" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N3T" lnClass="PIOC" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N4T" lnClass="PIOC" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G1T" lnClass="PIOC" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G2T" lnClass="PIOC" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G3T" lnClass="PIOC" inst="11">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G4T" lnClass="PIOC" inst="12">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q1T" lnClass="PIOC" inst="13">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q2T" lnClass="PIOC" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q3T" lnClass="PIOC" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q4T" lnClass="PIOC" inst="16">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="PAF" lnClass="PIOC" inst="17">
            <DOI name="Str">
              <DAI esel:datasrc="db:50PAF" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50PAF" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="NAF" lnClass="PIOC" inst="18">
            <DOI name="Str">
              <DAI esel:datasrc="db:50NAF" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50NAF" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="QF" lnClass="PIOC" inst="19">
            <DOI name="Str">
              <DAI esel:datasrc="db:50QF" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QF" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="QR" lnClass="PIOC" inst="20">
            <DOI name="Str">
              <DAI esel:datasrc="db:50QR" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QR" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="GF" lnClass="PIOC" inst="21">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GF" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GF" name="general" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="GR" lnClass="PIOC" inst="22">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GR" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GR" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67P1" lnClass="PTOC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67G1" lnClass="PTOC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67Q1" lnClass="PTOC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67P2" lnClass="PTOC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67G2" lnClass="PTOC" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67Q2" lnClass="PTOC" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67P3" lnClass="PTOC" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67G3" lnClass="PTOC" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67Q3" lnClass="PTOC" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67P4" lnClass="PTOC" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67G4" lnClass="PTOC" inst="11">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67Q4" lnClass="PTOC" inst="12">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67N1" lnClass="PTOC" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67N2" lnClass="PTOC" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67N3" lnClass="PTOC" inst="16">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P67N4" lnClass="PTOC" inst="17">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRGF" name="general" />
              <DAI esel:datasrc="db:DIRGF?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRGR" name="general" />
              <DAI esel:datasrc="db:DIRGR?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRPF" name="general" />
              <DAI esel:datasrc="db:DIRPF?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRPR" name="general" />
              <DAI esel:datasrc="db:DIRPR?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="QF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRQF" name="general" />
              <DAI esel:datasrc="db:DIRQF?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="QR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRQR" name="general" />
              <DAI esel:datasrc="db:DIRQR?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="UGF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:UGFWD" name="general" />
              <DAI esel:datasrc="db:UGFWD?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="UGR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:UGREV" name="general" />
              <DAI esel:datasrc="db:UGREV?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="LZF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:LZFWD" name="general" />
              <DAI esel:datasrc="db:LZFWD?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="LZR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:LZREV" name="general" />
              <DAI esel:datasrc="db:LZREV?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PWF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRW" name="general" />
              <DAI esel:datasrc="db:FDIRW?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PWR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRW" name="general" />
              <DAI esel:datasrc="db:RDIRW?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PIF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRC" name="general" />
              <DAI esel:datasrc="db:FDIRC?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="PIR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRC" name="general" />
              <DAI esel:datasrc="db:RDIRC?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="DIRNF" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRN" name="general" />
              <DAI esel:datasrc="db:FDIRN?0:1" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="DIRNR" lnClass="RDIR" inst="1">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRN" name="general" />
              <DAI esel:datasrc="db:RDIRN?0:2" name="dirGeneral" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P1T" lnClass="PTOC" inst="13">
            <DOI name="Str">
              <DAI esel:datasrc="db:51P1P" name="general" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="P2T" lnClass="PTOC" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:51P2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="N1T" lnClass="PTOC" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:51N1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="N2T" lnClass="PTOC" inst="16">
            <DOI name="Str">
              <DAI esel:datasrc="db:51N2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="G1T" lnClass="PTOC" inst="17">
            <DOI name="Str">
              <DAI esel:datasrc="db:51G1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="G2T" lnClass="PTOC" inst="18">
            <DOI name="Str">
              <DAI esel:datasrc="db:51G2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="QT" lnClass="PTOC" inst="19">
            <DOI name="Str">
              <DAI esel:datasrc="db:51QP" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="AT" lnClass="PTOC" inst="20">
            <DOI name="Str">
              <DAI esel:datasrc="db:51AP" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51AT" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="BT" lnClass="PTOC" inst="21">
            <DOI name="Str">
              <DAI esel:datasrc="db:51BP" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51BT" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_2" prefix="CT" lnClass="PTOC" inst="22">
            <DOI name="Str">
              <DAI esel:datasrc="db:51CP" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51CT" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D1T" lnClass="PTOF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D2T" lnClass="PTOF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D3T" lnClass="PTOF" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D4T" lnClass="PTOF" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D5T" lnClass="PTOF" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D5P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D5T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOF1_2" prefix="D6T" lnClass="PTOF" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D6P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D6T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PFRC1_2" prefix="R1T" lnClass="PFRC" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PFRC1_2" prefix="R2T" lnClass="PFRC" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PFRC1_2" prefix="R3T" lnClass="PFRC" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R3P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PFRC1_2" prefix="R4T" lnClass="PFRC" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R4P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="P1T" lnClass="PTUV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:27P1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="P2T" lnClass="PTUV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:27P2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="PP1T" lnClass="PTUV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="PP2T" lnClass="PTUV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="LOP" lnClass="PTUV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="P3" lnClass="PTUV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:3P27" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P27" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="S1T" lnClass="PTUV" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:27S1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="S2T" lnClass="PTUV" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:27S2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="I1T" lnClass="PTUV" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:27I1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27I1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_3" prefix="I2T" lnClass="PTUV" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:27I2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27I2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="P1T" lnClass="PTOV" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:59P1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="P2T" lnClass="PTOV" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:59P2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="PP1T" lnClass="PTOV" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="PP2T" lnClass="PTOV" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="P3" lnClass="PTOV" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:3P59" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P59" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="S1T" lnClass="PTOV" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:59S1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="S2T" lnClass="PTOV" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:59S2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="G1T" lnClass="PTOV" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:59G1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="G2T" lnClass="PTOV" inst="9">
            <DOI name="Str">
              <DAI esel:datasrc="db:59G2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="Q1T" lnClass="PTOV" inst="10">
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="Q2T" lnClass="PTOV" inst="11">
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="I1T" lnClass="PTOV" inst="12">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="I2T" lnClass="PTOV" inst="13">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="I3T" lnClass="PTOV" inst="14">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I3" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I3T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="I4T" lnClass="PTOV" inst="15">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I4" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I4T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDUP1" prefix="PWR1" lnClass="PDUP" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDUP1" prefix="PWR2" lnClass="PDUP" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDOP1" prefix="PWR1" lnClass="PDOP" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR1P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR1T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PDOP1" prefix="PWR2" lnClass="PDOP" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR2P" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR2T" name="general" />
            </DOI>
          </LN>
          <LN lnType="POPF1_2" prefix="A55" lnClass="POPF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:55A" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55A" name="general" />
            </DOI>
          </LN>
          <LN lnType="POPF1_2" prefix="T55" lnClass="POPF" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:55T" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55T" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL1" lnClass="PAFD" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL1" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL2" lnClass="PAFD" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL2" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL3" lnClass="PAFD" inst="3">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL3" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL3" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL4" lnClass="PAFD" inst="4">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL4" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL4" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL5" lnClass="PAFD" inst="5">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL5" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL5" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL6" lnClass="PAFD" inst="6">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL6" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL6" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL7" lnClass="PAFD" inst="7">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL7" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL7" name="general" />
            </DOI>
          </LN>
          <LN lnType="PAFD1" prefix="TOL8" lnClass="PAFD" inst="8">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL8" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL8" name="general" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1_2" prefix="HIZ" lnClass="PHIZ" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF1" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF1" name="general" />
              <DAI esel:datasrc="db:HIF1_A" name="phsA" />
              <DAI esel:datasrc="db:HIF1_B" name="phsB" />
              <DAI esel:datasrc="db:HIF1_C" name="phsC" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1_2" prefix="HIZ" lnClass="PHIZ" inst="2">
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
              <DAI esel:datasrc="db:HIF2_A" name="phsA" />
              <DAI esel:datasrc="db:HIF2_B" name="phsB" />
              <DAI esel:datasrc="db:HIF2_C" name="phsC" />
            </DOI>
          </LN>
          <LN lnType="PTRC1_3" prefix="TRIP" lnClass="PTRC" inst="1">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
            </DOI>
          </LN>
          <LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FZ" name="f" />
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FZFA" name="f" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLOC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="FltA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="RDRE1_2" prefix="FLT" lnClass="RDRE" inst="1">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RDRE1_2" prefix="HIF" lnClass="RDRE" inst="2">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:HIFLREP" name="stVal" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:HIFLRNUM" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RBRF1_3" prefix="BFR1" lnClass="RBRF" inst="1">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI" name="general" />
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:BFT" name="general" />
            </DOI>
          </LN>
          <LN lnType="RSYN1" prefix="SYN1" lnClass="RSYN" inst="1">
            <DOI name="Rel">
              <DAI esel:datasrc="db:25A1" name="stVal" />
            </DOI>
            <DOI name="HzInd">
              <DAI esel:datasrc="db:SF" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="RSYN1" prefix="SYN2" lnClass="RSYN" inst="2">
            <DOI name="Rel">
              <DAI esel:datasrc="db:25A2" name="stVal" />
            </DOI>
            <DOI name="HzInd">
              <DAI esel:datasrc="db:SF" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="XCBR1_3" prefix="BK1" lnClass="XCBR" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:INTT" name="stVal" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A|52B?0:1:2:3" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntEx">
              <DAI esel:datasrc="db:EXTT" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="BKR1" lnClass="CSWI" inst="1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC:OC" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$BK1XCBR1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52A|52B?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/BKR1CILO1.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/BKR1CILO1.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC1" lnClass="CSWI" inst="1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P1:89OC2P1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC1XSWI1" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P1|89OP2P1?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P1" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P1" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC1CILO1.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC1CILO1.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC2" lnClass="CSWI" inst="2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P2:89OC2P2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC2XSWI2" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P2|89OP2P2?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P2" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P2" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC2CILO2.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC2CILO2.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC3" lnClass="CSWI" inst="3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P3:89OC2P3" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC3XSWI3" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P3|89OP2P3?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P3" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P3" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC3CILO3.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC3CILO3.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC4" lnClass="CSWI" inst="4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P4:89OC2P4" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC4XSWI4" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P4|89OP2P4?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P4" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P4" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC4CILO4.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC4CILO4.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC5" lnClass="CSWI" inst="5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P5:89OC2P5" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC5XSWI5" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P5|89OP2P5?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P5" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P5" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC5CILO5.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC5CILO5.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC6" lnClass="CSWI" inst="6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P6:89OC2P6" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC6XSWI6" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P6|89OP2P6?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P6" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P6" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC6CILO6.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC6CILO6.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC7" lnClass="CSWI" inst="7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P7:89OC2P7" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC7XSWI7" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P7|89OP2P7?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P7" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P7" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC7CILO7.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC7CILO7.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC8" lnClass="CSWI" inst="8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P8:89OC2P8" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC8XSWI8" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL2P8|89OP2P8?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O2P8" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C2P8" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC8CILO8.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC8CILO8.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC9" lnClass="CSWI" inst="9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PL1:89OC3PL1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC9XSWI9" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL3PL1|89OP3PL1?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O3PL1" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C3PL1" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC9CILO9.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC9CILO9.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC10" lnClass="CSWI" inst="10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PL2:89OC3PL2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC10XSWI10" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL3PL2|89OP3PL2?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O3PL2" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C3PL2" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC10CILO10.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC10CILO10.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC11" lnClass="CSWI" inst="11">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PE1:89OC3PE1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC11XSWI11" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL3PE1|89OP3PE1?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O3PE1" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C3PE1" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC11CILO11.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC11CILO11.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="DC12" lnClass="CSWI" inst="12">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PE2:89OC3PE2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="processLN:PRO$DC12XSWI12" name="orCat" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:89CL3PE2|89OP3PE2?0:1:2:3" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89O3PE2" name="general" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89C3PE2" name="general" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC12CILO12.EnaOpn.stVal</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef">
                <Val>VIED_21L5PRO/DC12CILO12.EnaCls.stVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="BKR1" lnClass="CILO" inst="1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:BKENO1" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:BKENC1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC1" lnClass="CILO" inst="1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P1" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC2" lnClass="CILO" inst="2">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P2" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC3" lnClass="CILO" inst="3">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P3" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P3" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC4" lnClass="CILO" inst="4">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P4" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P4" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC5" lnClass="CILO" inst="5">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P5" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P5" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC6" lnClass="CILO" inst="6">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P6" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P6" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC7" lnClass="CILO" inst="7">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P7" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P7" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC8" lnClass="CILO" inst="8">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P8" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P8" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC9" lnClass="CILO" inst="9">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PL1" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PL1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC10" lnClass="CILO" inst="10">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PL2" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PL2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC11" lnClass="CILO" inst="11">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PE1" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PE1" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="CILO1_2" prefix="DC12" lnClass="CILO" inst="12">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PE2" name="stVal" />
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PE2" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC1" lnClass="XSWI" inst="1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P1?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC2" lnClass="XSWI" inst="2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P2?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC3" lnClass="XSWI" inst="3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P3?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC4" lnClass="XSWI" inst="4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P4?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC5" lnClass="XSWI" inst="5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P5?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC6" lnClass="XSWI" inst="6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P6?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC7" lnClass="XSWI" inst="7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P7?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC8" lnClass="XSWI" inst="8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P8?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC9" lnClass="XSWI" inst="9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PL1?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC10" lnClass="XSWI" inst="10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PL2?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC11" lnClass="XSWI" inst="11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PE1?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1_2" prefix="DC12" lnClass="XSWI" inst="12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:OREDLOC" name="stVal" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PE2?1:2" name="stVal" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MET">
          <LN0 lnType="LN0_3" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>VIED_21L5CFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1_3" prefix="MET" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1_2" prefix="MET" lnClass="MMXU" inst="1">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:P" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:Q" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:S" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PF" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAB_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBC_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCA_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VA_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VB_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VC_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IA_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IA_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IB_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IB_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IC_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IC_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IN_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IN_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFA" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFB" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFC" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSyn">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:VS_MAG" name="f" />
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:VS_ANG" name="f" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Fs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQS" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MTHR_2" prefix="THERM" lnClass="MTHR" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>RTD thermal metering values</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWdgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDWDGMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxBrgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDBRGMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmbTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDAMB" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxOthTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDOTHMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD4" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD5" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD6" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD7" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD8" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD9" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MTHE" prefix="THERM" lnClass="MTHE" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>IEC 49 Thermal Element Metering</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS1" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS2" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS3" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI_2" prefix="MET" lnClass="MSQI" inst="1">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I2" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I2_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V2" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="MaxImbA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBI" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxImbV">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSTA_2" prefix="MET" lnClass="MSTA" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Measurement</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps">
              <SDI name="instMag">
                <DAI esel:datasrc="db:IAV" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvVolts">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VAVE" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinPhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxP2PV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAMX" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinP2PV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAMN" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxVs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VSMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000000" name="db">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="MinVs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VSMN" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000000" name="db">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMN" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMN" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMX" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMN" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST_2" prefix="MET" lnClass="MDST" inst="1">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand Metering Statistics</Val>
              </DAI>
            </DOI>
            <DOI name="DmdA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DmdAnseq">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3I2D" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="PkDmdA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAPD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBPD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICPD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGPD" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PkDmdAnseq">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3I2PD" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI esel:datasrc="db:MWH3PI" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI esel:datasrc="db:MVARH3PI" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI esel:datasrc="db:MWH3P" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <DAI esel:datasrc="db:MVARH3PO" name="actVal" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU2_2" prefix="RMS" lnClass="MMXU" inst="2">
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCARMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VARMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSyn">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:VSRMS" name="f" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IARMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INRMS" name="f" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1_3" prefix="DC" lnClass="ZBAT" inst="1">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VDC" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:400" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="BatHi">
              <DAI esel:datasrc="db:DCHI" name="stVal" />
            </DOI>
            <DOI name="BatLo">
              <DAI esel:datasrc="db:DCLO" name="stVal" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0_3" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>VIED_21L5CFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1_3" prefix="CON" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08_3" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16_3" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24_3" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32_3" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC33_40_2" prefix="RB" lnClass="GGIO" inst="5">
            <DOI name="SPCSO33">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB33" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB33" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO34">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB34" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB34" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO35">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB35" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB35" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO36">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB36" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB36" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO37">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB37" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB37" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO38">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB38" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB38" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO39">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB39" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB39" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO40">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB40" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB40" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC41_48_2" prefix="RB" lnClass="GGIO" inst="6">
            <DOI name="SPCSO41">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB41" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB41" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO42">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB42" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB42" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO43">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB43" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB43" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO44">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB44" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB44" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO45">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB45" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB45" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO46">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB46" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB46" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO47">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB47" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB47" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO48">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB48" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB48" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC49_56_2" prefix="RB" lnClass="GGIO" inst="7">
            <DOI name="SPCSO49">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB49" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB49" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO50">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB50" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB50" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO51">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB51" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB51" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO52">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB52" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB52" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO53">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB53" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB53" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO54">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB54" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB54" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO55">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB55" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB55" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO56">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB56" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB56" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC57_64_2" prefix="RB" lnClass="GGIO" inst="8">
            <DOI name="SPCSO57">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB57" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB57" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO58">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB58" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB58" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO59">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB59" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB59" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO60">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB60" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB60" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO61">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB61" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB61" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO62">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB62" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB62" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO63">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB63" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB63" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO64">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB64" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB64" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08_3" prefix="PRB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16_3" prefix="PRB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24_3" prefix="PRB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32_3" prefix="PRB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC33_40_2" prefix="PRB" lnClass="GGIO" inst="5">
            <DOI name="SPCSO33">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB33:RB33" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB33" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO34">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB34:RB34" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB34" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO35">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB35:RB35" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB35" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO36">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB36:RB36" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB36" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO37">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB37:RB37" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB37" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO38">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB38:RB38" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB38" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO39">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB39:RB39" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB39" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO40">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB40:RB40" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB40" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC41_48_2" prefix="PRB" lnClass="GGIO" inst="6">
            <DOI name="SPCSO41">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB41:RB41" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB41" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO42">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB42:RB42" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB42" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO43">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB43:RB43" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB43" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO44">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB44:RB44" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB44" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO45">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB45:RB45" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB45" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO46">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB46:RB46" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB46" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO47">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB47:RB47" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB47" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO48">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB48:RB48" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB48" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC49_56_2" prefix="PRB" lnClass="GGIO" inst="7">
            <DOI name="SPCSO49">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB49:RB49" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB49" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO50">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB50:RB50" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB50" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO51">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB51:RB51" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB51" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO52">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB52:RB52" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB52" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO53">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB53:RB53" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB53" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO54">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB54:RB54" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB54" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO55">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB55:RB55" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB55" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO56">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB56:RB56" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB56" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC57_64_2" prefix="PRB" lnClass="GGIO" inst="8">
            <DOI name="SPCSO57">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB57:RB57" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB57" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO58">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB58:RB58" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB58" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO59">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB59:RB59" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB59" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO60">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB60:RB60" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB60" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO61">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB61:RB61" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB61" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO62">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB62:RB62" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB62" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO63">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB63:RB63" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB63" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO64">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB64:RB64" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB64" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0_3" lnClass="LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOC" name="stVal" />
            </DOI>
            <DOI name="LocSta">
              <DAI esel:datasrc="db:LOCSTA" name="stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>VIED_21L5CFG</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI esel:datasrc="db:MLTLEV" name="setVal" />
            </DOI>
          </LN0>
          <LN lnType="LPHD1_3" prefix="ANN" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS02_2" prefix="INA" lnClass="GGIO" inst="1">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS03_2" prefix="OUTA" lnClass="GGIO" inst="2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64_2" prefix="SV" lnClass="GGIO" inst="3">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64_2" prefix="SVT" lnClass="GGIO" inst="4">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33T" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34T" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35T" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36T" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37T" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38T" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39T" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40T" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41T" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42T" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43T" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44T" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45T" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46T" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47T" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48T" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49T" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50T" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51T" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52T" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53T" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54T" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55T" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56T" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57T" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58T" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59T" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60T" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61T" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62T" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63T" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64T" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64_2" prefix="LT" lnClass="GGIO" inst="5">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:LT33" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:LT34" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:LT35" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:LT36" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:LT37" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:LT38" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:LT39" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:LT40" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:LT41" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:LT42" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:LT43" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:LT44" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:LT45" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:LT46" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:LT47" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:LT48" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:LT49" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:LT50" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:LT51" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:LT52" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:LT53" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:LT54" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:LT55" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:LT56" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:LT57" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:LT58" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:LT59" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:LT60" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:LT61" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:LT62" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:LT63" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:LT64" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="TLED" lnClass="GGIO" inst="6">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ENABLED" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIP_LED" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_01" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_02" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_03" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_04" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_05" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_06" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="PBLED" lnClass="GGIO" inst="7">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB1B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB2A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB2B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB3A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB3B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB4A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB4B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB5A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB5B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB6A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB6B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PB7A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PB7B_LED" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PB8A_LED" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PB8B_LED" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="RMBA" lnClass="GGIO" inst="8">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="TMBA" lnClass="GGIO" inst="9">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="RMBB" lnClass="GGIO" inst="10">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="TMBB" lnClass="GGIO" inst="11">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64_2" prefix="MV" lnClass="GGIO" inst="12">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV33" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV34" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV35" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV36" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV37" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV38" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV39" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV40" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV41" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV42" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV43" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV44" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV45" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV46" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV47" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV48" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV49" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV50" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV51" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV52" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV53" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV54" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV55" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV56" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV57" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV58" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV59" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV60" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV61" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV62" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV63" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV64" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" prefix="INC" lnClass="GGIO" inst="13">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="OUTC" lnClass="GGIO" inst="14">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" prefix="IND" lnClass="GGIO" inst="15">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN401" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN402" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN403" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN404" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN405" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN406" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN407" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN408" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN409" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN410" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN411" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN412" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN413" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN414" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="OUTD" lnClass="GGIO" inst="16">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT401" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT402" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT403" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT404" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT405" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT406" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT407" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT408" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" prefix="INE" lnClass="GGIO" inst="17">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN501" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN502" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN503" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN504" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN505" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN506" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN507" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN508" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN509" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN510" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN511" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN512" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN513" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN514" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_3" prefix="OUTE" lnClass="GGIO" inst="18">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT501" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT502" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT503" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT504" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT505" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT506" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT507" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT508" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128_3" prefix="VB" lnClass="GGIO" inst="19">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS129_BS256_2" prefix="VB" lnClass="GGIO" inst="2">
            <DOI name="Ind129">
              <DAI esel:datasrc="db:VB129" name="stVal" />
            </DOI>
            <DOI name="Ind130">
              <DAI esel:datasrc="db:VB130" name="stVal" />
            </DOI>
            <DOI name="Ind131">
              <DAI esel:datasrc="db:VB131" name="stVal" />
            </DOI>
            <DOI name="Ind132">
              <DAI esel:datasrc="db:VB132" name="stVal" />
            </DOI>
            <DOI name="Ind133">
              <DAI esel:datasrc="db:VB133" name="stVal" />
            </DOI>
            <DOI name="Ind134">
              <DAI esel:datasrc="db:VB134" name="stVal" />
            </DOI>
            <DOI name="Ind135">
              <DAI esel:datasrc="db:VB135" name="stVal" />
            </DOI>
            <DOI name="Ind136">
              <DAI esel:datasrc="db:VB136" name="stVal" />
            </DOI>
            <DOI name="Ind137">
              <DAI esel:datasrc="db:VB137" name="stVal" />
            </DOI>
            <DOI name="Ind138">
              <DAI esel:datasrc="db:VB138" name="stVal" />
            </DOI>
            <DOI name="Ind139">
              <DAI esel:datasrc="db:VB139" name="stVal" />
            </DOI>
            <DOI name="Ind140">
              <DAI esel:datasrc="db:VB140" name="stVal" />
            </DOI>
            <DOI name="Ind141">
              <DAI esel:datasrc="db:VB141" name="stVal" />
            </DOI>
            <DOI name="Ind142">
              <DAI esel:datasrc="db:VB142" name="stVal" />
            </DOI>
            <DOI name="Ind143">
              <DAI esel:datasrc="db:VB143" name="stVal" />
            </DOI>
            <DOI name="Ind144">
              <DAI esel:datasrc="db:VB144" name="stVal" />
            </DOI>
            <DOI name="Ind145">
              <DAI esel:datasrc="db:VB145" name="stVal" />
            </DOI>
            <DOI name="Ind146">
              <DAI esel:datasrc="db:VB146" name="stVal" />
            </DOI>
            <DOI name="Ind147">
              <DAI esel:datasrc="db:VB147" name="stVal" />
            </DOI>
            <DOI name="Ind148">
              <DAI esel:datasrc="db:VB148" name="stVal" />
            </DOI>
            <DOI name="Ind149">
              <DAI esel:datasrc="db:VB149" name="stVal" />
            </DOI>
            <DOI name="Ind150">
              <DAI esel:datasrc="db:VB150" name="stVal" />
            </DOI>
            <DOI name="Ind151">
              <DAI esel:datasrc="db:VB151" name="stVal" />
            </DOI>
            <DOI name="Ind152">
              <DAI esel:datasrc="db:VB152" name="stVal" />
            </DOI>
            <DOI name="Ind153">
              <DAI esel:datasrc="db:VB153" name="stVal" />
            </DOI>
            <DOI name="Ind154">
              <DAI esel:datasrc="db:VB154" name="stVal" />
            </DOI>
            <DOI name="Ind155">
              <DAI esel:datasrc="db:VB155" name="stVal" />
            </DOI>
            <DOI name="Ind156">
              <DAI esel:datasrc="db:VB156" name="stVal" />
            </DOI>
            <DOI name="Ind157">
              <DAI esel:datasrc="db:VB157" name="stVal" />
            </DOI>
            <DOI name="Ind158">
              <DAI esel:datasrc="db:VB158" name="stVal" />
            </DOI>
            <DOI name="Ind159">
              <DAI esel:datasrc="db:VB159" name="stVal" />
            </DOI>
            <DOI name="Ind160">
              <DAI esel:datasrc="db:VB160" name="stVal" />
            </DOI>
            <DOI name="Ind161">
              <DAI esel:datasrc="db:VB161" name="stVal" />
            </DOI>
            <DOI name="Ind162">
              <DAI esel:datasrc="db:VB162" name="stVal" />
            </DOI>
            <DOI name="Ind163">
              <DAI esel:datasrc="db:VB163" name="stVal" />
            </DOI>
            <DOI name="Ind164">
              <DAI esel:datasrc="db:VB164" name="stVal" />
            </DOI>
            <DOI name="Ind165">
              <DAI esel:datasrc="db:VB165" name="stVal" />
            </DOI>
            <DOI name="Ind166">
              <DAI esel:datasrc="db:VB166" name="stVal" />
            </DOI>
            <DOI name="Ind167">
              <DAI esel:datasrc="db:VB167" name="stVal" />
            </DOI>
            <DOI name="Ind168">
              <DAI esel:datasrc="db:VB168" name="stVal" />
            </DOI>
            <DOI name="Ind169">
              <DAI esel:datasrc="db:VB169" name="stVal" />
            </DOI>
            <DOI name="Ind170">
              <DAI esel:datasrc="db:VB170" name="stVal" />
            </DOI>
            <DOI name="Ind171">
              <DAI esel:datasrc="db:VB171" name="stVal" />
            </DOI>
            <DOI name="Ind172">
              <DAI esel:datasrc="db:VB172" name="stVal" />
            </DOI>
            <DOI name="Ind173">
              <DAI esel:datasrc="db:VB173" name="stVal" />
            </DOI>
            <DOI name="Ind174">
              <DAI esel:datasrc="db:VB174" name="stVal" />
            </DOI>
            <DOI name="Ind175">
              <DAI esel:datasrc="db:VB175" name="stVal" />
            </DOI>
            <DOI name="Ind176">
              <DAI esel:datasrc="db:VB176" name="stVal" />
            </DOI>
            <DOI name="Ind177">
              <DAI esel:datasrc="db:VB177" name="stVal" />
            </DOI>
            <DOI name="Ind178">
              <DAI esel:datasrc="db:VB178" name="stVal" />
            </DOI>
            <DOI name="Ind179">
              <DAI esel:datasrc="db:VB179" name="stVal" />
            </DOI>
            <DOI name="Ind180">
              <DAI esel:datasrc="db:VB180" name="stVal" />
            </DOI>
            <DOI name="Ind181">
              <DAI esel:datasrc="db:VB181" name="stVal" />
            </DOI>
            <DOI name="Ind182">
              <DAI esel:datasrc="db:VB182" name="stVal" />
            </DOI>
            <DOI name="Ind183">
              <DAI esel:datasrc="db:VB183" name="stVal" />
            </DOI>
            <DOI name="Ind184">
              <DAI esel:datasrc="db:VB184" name="stVal" />
            </DOI>
            <DOI name="Ind185">
              <DAI esel:datasrc="db:VB185" name="stVal" />
            </DOI>
            <DOI name="Ind186">
              <DAI esel:datasrc="db:VB186" name="stVal" />
            </DOI>
            <DOI name="Ind187">
              <DAI esel:datasrc="db:VB187" name="stVal" />
            </DOI>
            <DOI name="Ind188">
              <DAI esel:datasrc="db:VB188" name="stVal" />
            </DOI>
            <DOI name="Ind189">
              <DAI esel:datasrc="db:VB189" name="stVal" />
            </DOI>
            <DOI name="Ind190">
              <DAI esel:datasrc="db:VB190" name="stVal" />
            </DOI>
            <DOI name="Ind191">
              <DAI esel:datasrc="db:VB191" name="stVal" />
            </DOI>
            <DOI name="Ind192">
              <DAI esel:datasrc="db:VB192" name="stVal" />
            </DOI>
            <DOI name="Ind193">
              <DAI esel:datasrc="db:VB193" name="stVal" />
            </DOI>
            <DOI name="Ind194">
              <DAI esel:datasrc="db:VB194" name="stVal" />
            </DOI>
            <DOI name="Ind195">
              <DAI esel:datasrc="db:VB195" name="stVal" />
            </DOI>
            <DOI name="Ind196">
              <DAI esel:datasrc="db:VB196" name="stVal" />
            </DOI>
            <DOI name="Ind197">
              <DAI esel:datasrc="db:VB197" name="stVal" />
            </DOI>
            <DOI name="Ind198">
              <DAI esel:datasrc="db:VB198" name="stVal" />
            </DOI>
            <DOI name="Ind199">
              <DAI esel:datasrc="db:VB199" name="stVal" />
            </DOI>
            <DOI name="Ind200">
              <DAI esel:datasrc="db:VB200" name="stVal" />
            </DOI>
            <DOI name="Ind201">
              <DAI esel:datasrc="db:VB201" name="stVal" />
            </DOI>
            <DOI name="Ind202">
              <DAI esel:datasrc="db:VB202" name="stVal" />
            </DOI>
            <DOI name="Ind203">
              <DAI esel:datasrc="db:VB203" name="stVal" />
            </DOI>
            <DOI name="Ind204">
              <DAI esel:datasrc="db:VB204" name="stVal" />
            </DOI>
            <DOI name="Ind205">
              <DAI esel:datasrc="db:VB205" name="stVal" />
            </DOI>
            <DOI name="Ind206">
              <DAI esel:datasrc="db:VB206" name="stVal" />
            </DOI>
            <DOI name="Ind207">
              <DAI esel:datasrc="db:VB207" name="stVal" />
            </DOI>
            <DOI name="Ind208">
              <DAI esel:datasrc="db:VB208" name="stVal" />
            </DOI>
            <DOI name="Ind209">
              <DAI esel:datasrc="db:VB209" name="stVal" />
            </DOI>
            <DOI name="Ind210">
              <DAI esel:datasrc="db:VB210" name="stVal" />
            </DOI>
            <DOI name="Ind211">
              <DAI esel:datasrc="db:VB211" name="stVal" />
            </DOI>
            <DOI name="Ind212">
              <DAI esel:datasrc="db:VB212" name="stVal" />
            </DOI>
            <DOI name="Ind213">
              <DAI esel:datasrc="db:VB213" name="stVal" />
            </DOI>
            <DOI name="Ind214">
              <DAI esel:datasrc="db:VB214" name="stVal" />
            </DOI>
            <DOI name="Ind215">
              <DAI esel:datasrc="db:VB215" name="stVal" />
            </DOI>
            <DOI name="Ind216">
              <DAI esel:datasrc="db:VB216" name="stVal" />
            </DOI>
            <DOI name="Ind217">
              <DAI esel:datasrc="db:VB217" name="stVal" />
            </DOI>
            <DOI name="Ind218">
              <DAI esel:datasrc="db:VB218" name="stVal" />
            </DOI>
            <DOI name="Ind219">
              <DAI esel:datasrc="db:VB219" name="stVal" />
            </DOI>
            <DOI name="Ind220">
              <DAI esel:datasrc="db:VB220" name="stVal" />
            </DOI>
            <DOI name="Ind221">
              <DAI esel:datasrc="db:VB221" name="stVal" />
            </DOI>
            <DOI name="Ind222">
              <DAI esel:datasrc="db:VB222" name="stVal" />
            </DOI>
            <DOI name="Ind223">
              <DAI esel:datasrc="db:VB223" name="stVal" />
            </DOI>
            <DOI name="Ind224">
              <DAI esel:datasrc="db:VB224" name="stVal" />
            </DOI>
            <DOI name="Ind225">
              <DAI esel:datasrc="db:VB225" name="stVal" />
            </DOI>
            <DOI name="Ind226">
              <DAI esel:datasrc="db:VB226" name="stVal" />
            </DOI>
            <DOI name="Ind227">
              <DAI esel:datasrc="db:VB227" name="stVal" />
            </DOI>
            <DOI name="Ind228">
              <DAI esel:datasrc="db:VB228" name="stVal" />
            </DOI>
            <DOI name="Ind229">
              <DAI esel:datasrc="db:VB229" name="stVal" />
            </DOI>
            <DOI name="Ind230">
              <DAI esel:datasrc="db:VB230" name="stVal" />
            </DOI>
            <DOI name="Ind231">
              <DAI esel:datasrc="db:VB231" name="stVal" />
            </DOI>
            <DOI name="Ind232">
              <DAI esel:datasrc="db:VB232" name="stVal" />
            </DOI>
            <DOI name="Ind233">
              <DAI esel:datasrc="db:VB233" name="stVal" />
            </DOI>
            <DOI name="Ind234">
              <DAI esel:datasrc="db:VB234" name="stVal" />
            </DOI>
            <DOI name="Ind235">
              <DAI esel:datasrc="db:VB235" name="stVal" />
            </DOI>
            <DOI name="Ind236">
              <DAI esel:datasrc="db:VB236" name="stVal" />
            </DOI>
            <DOI name="Ind237">
              <DAI esel:datasrc="db:VB237" name="stVal" />
            </DOI>
            <DOI name="Ind238">
              <DAI esel:datasrc="db:VB238" name="stVal" />
            </DOI>
            <DOI name="Ind239">
              <DAI esel:datasrc="db:VB239" name="stVal" />
            </DOI>
            <DOI name="Ind240">
              <DAI esel:datasrc="db:VB240" name="stVal" />
            </DOI>
            <DOI name="Ind241">
              <DAI esel:datasrc="db:VB241" name="stVal" />
            </DOI>
            <DOI name="Ind242">
              <DAI esel:datasrc="db:VB242" name="stVal" />
            </DOI>
            <DOI name="Ind243">
              <DAI esel:datasrc="db:VB243" name="stVal" />
            </DOI>
            <DOI name="Ind244">
              <DAI esel:datasrc="db:VB244" name="stVal" />
            </DOI>
            <DOI name="Ind245">
              <DAI esel:datasrc="db:VB245" name="stVal" />
            </DOI>
            <DOI name="Ind246">
              <DAI esel:datasrc="db:VB246" name="stVal" />
            </DOI>
            <DOI name="Ind247">
              <DAI esel:datasrc="db:VB247" name="stVal" />
            </DOI>
            <DOI name="Ind248">
              <DAI esel:datasrc="db:VB248" name="stVal" />
            </DOI>
            <DOI name="Ind249">
              <DAI esel:datasrc="db:VB249" name="stVal" />
            </DOI>
            <DOI name="Ind250">
              <DAI esel:datasrc="db:VB250" name="stVal" />
            </DOI>
            <DOI name="Ind251">
              <DAI esel:datasrc="db:VB251" name="stVal" />
            </DOI>
            <DOI name="Ind252">
              <DAI esel:datasrc="db:VB252" name="stVal" />
            </DOI>
            <DOI name="Ind253">
              <DAI esel:datasrc="db:VB253" name="stVal" />
            </DOI>
            <DOI name="Ind254">
              <DAI esel:datasrc="db:VB254" name="stVal" />
            </DOI>
            <DOI name="Ind255">
              <DAI esel:datasrc="db:VB255" name="stVal" />
            </DOI>
            <DOI name="Ind256">
              <DAI esel:datasrc="db:VB256" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_ABS16" prefix="FGRX1" lnClass="GGIO" inst="1">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG1RA08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:FG1RB01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:FG1RB02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:FG1RB03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:FG1RB04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:FG1RB05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:FG1RB06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:FG1RB07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:FG1RB08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_ABS16" prefix="FGRX2" lnClass="GGIO" inst="1">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG2RA08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:FG2RB01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:FG2RB02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:FG2RB03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:FG2RB04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:FG2RB05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:FG2RB06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:FG2RB07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:FG2RB08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_ABS16" prefix="FGRX3" lnClass="GGIO" inst="1">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG3RA08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:FG3RB01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:FG3RB02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:FG3RB03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:FG3RB04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:FG3RB05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:FG3RB06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:FG3RB07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:FG3RB08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_ABS16" prefix="FGRX4" lnClass="GGIO" inst="1">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FG4RA08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:FG4RB01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:FG4RB02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:FG4RB03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:FG4RB04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:FG4RB05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:FG4RB06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:FG4RB07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:FG4RB08" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64_2" prefix="SC" lnClass="GGIO" inst="20">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC33" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC34" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC35" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC36" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC37" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC38" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC39" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC40" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC41" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC42" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC43" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC44" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC45" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC46" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC47" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC48" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
