<?xml version="1.0" encoding="UTF-8"?>
<!--Created by Grei_bancada with OMICRON IEDScout 5.20 licensed to OMICRON electronics-->
<!--SCL Schema Version 3.1 (2012/10/22)-->
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="VIRTUAL_1" apName="P1">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.102.76.52</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P type="OSI-AP-Invoke" xsi:type="tP_OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke" xsi:type="tP_OSI-AE-Invoke">0</P>
					<P type="MMS-Port" xsi:type="tP_MMS-Port">102</P>
				</Address>
				<GSE ldInst="CFG" cbName="GooseDSet13">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-09</P>
						<P type="APPID" xsi:type="tP_APPID">1009</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">007</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
				<GSE ldInst="CFG" cbName="GOOSE_SL_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-04</P>
						<P type="APPID" xsi:type="tP_APPID">0004</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">007</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="VIRTUAL_1">
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="14" modify="false" />
			<DynDataSet max="42" />
			<ReadWrite />
			<ConfReportControl max="12" bufConf="false" />
			<GetCBValues />
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
			<GOOSE max="2" />
			<GSSE max="0" />
			<FileHandling />
		</Services>
		<AccessPoint name="P1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="ANN">
					<LN0 lnType="VIRTUAL_1ANN.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="VIRTUAL_1ANN.AINCGGIO21" prefix="AINC" lnClass="GGIO" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog Inputs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.AINCGGIO21" prefix="AIND" lnClass="GGIO" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog Inputs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.AINCGGIO21" prefix="AINE" lnClass="GGIO" inst="23">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Analog Inputs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.DevIDLPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum">
								<Val>3132700039</Val>
							</DAI>
							<DAI name="model">
								<Val>751401G3G1G70810830</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INAGGIO1" prefix="INA" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="INC" lnClass="GGIO" inst="13">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="IND" lnClass="GGIO" inst="15">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="INE" lnClass="GGIO" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.LTGGIO5" prefix="LT" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.MVGGIO12" prefix="MV" lnClass="GGIO" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Mathvariables</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.OUTAGGIO2" prefix="OUTA" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.OUTCGGIO14" prefix="OUTC" lnClass="GGIO" inst="14">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.OUTCGGIO14" prefix="OUTD" lnClass="GGIO" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.OUTCGGIO14" prefix="OUTE" lnClass="GGIO" inst="18">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="PBLED" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.RAGGIO24" prefix="RA" lnClass="GGIO" inst="24">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Remote Analogs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ra001">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra002">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra003">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra004">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra005">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra006">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra007">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra008">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra009">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra010">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra011">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra012">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra013">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra014">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra015">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra016">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra017">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra018">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra019">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra020">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra021">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra022">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra023">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra024">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra025">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra026">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra027">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra028">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra029">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra030">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra031">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra032">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.RAGGIO25" prefix="RA" lnClass="GGIO" inst="25">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Remote Analogs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ra033">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra034">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra035">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra036">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra037">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra038">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra039">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra040">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra041">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra042">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra043">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra044">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra045">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra046">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra047">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra048">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra049">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra050">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra051">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra052">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra053">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra054">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra055">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra056">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra057">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra058">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra059">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra060">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra061">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra062">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra063">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra064">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.RAGGIO26" prefix="RA" lnClass="GGIO" inst="26">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Remote Analogs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ra065">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra066">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra067">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra068">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra069">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra070">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra071">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra072">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra073">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra074">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra075">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra076">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra077">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra078">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra079">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra080">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra081">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra082">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra083">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra084">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra085">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra086">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra087">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra088">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra089">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra090">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra091">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra092">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra093">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra094">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra095">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra096">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.RAGGIO27" prefix="RA" lnClass="GGIO" inst="27">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Remote Analogs</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ra097">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra098">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra099">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra100">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra101">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra102">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra103">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra104">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra105">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra106">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra107">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra108">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra109">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra110">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra111">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra112">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra113">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra114">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra115">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra116">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra117">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra118">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra119">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra120">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra121">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra122">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra123">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra124">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra125">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra126">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra127">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ra128">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="RMBA" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="RMBB" lnClass="GGIO" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.MVGGIO12" prefix="SC" lnClass="GGIO" inst="20">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Counters</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.LTGGIO5" prefix="SV" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.LTGGIO5" prefix="SVT" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="TLED" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="TMBA" lnClass="GGIO" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.INCGGIO13" prefix="TMBB" lnClass="GGIO" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.VBGGIO19" prefix="VB" lnClass="GGIO" inst="19">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CFG">
					<LN0 lnType="VIRTUAL_1ANN.LLN0" lnClass="LLN0" inst="">
						<DataSet name="DSet01">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
						</DataSet>
						<DataSet name="DSet02">
							<FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn01" fc="MX" />
						</DataSet>
						<DataSet name="DSet03">
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
						</DataSet>
						<DataSet name="DSet04">
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
						</DataSet>
						<DataSet name="DSet05">
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST" />
						</DataSet>
						<DataSet name="DSet06">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
						</DataSet>
						<DataSet name="DSet07">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
						</DataSet>
						<DataSet name="DSet08">
							<FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="12" doName="AnIn01" fc="MX" />
						</DataSet>
						<DataSet name="DSet09">
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
						</DataSet>
						<DataSet name="DSet10">
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
						</DataSet>
						<DataSet name="DSet11">
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST" />
						</DataSet>
						<DataSet name="DSet12">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
						</DataSet>
						<DataSet name="DSet13">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
						</DataSet>
						<DataSet name="GOOSE_EDITOR">
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
							<FCDA ldInst="PRO" prefix="BFR1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST" />
						</DataSet>
						<ReportControl name="URep01" rptID="DSet07" indexed="false" buffered="false" bufTime="250" datSet="DSet07" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="URep02" rptID="DSet08" indexed="false" buffered="false" bufTime="250" datSet="DSet08" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="URep03" rptID="DSet09" indexed="false" buffered="false" bufTime="250" datSet="DSet09" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="URep04" rptID="DSet10" indexed="false" buffered="false" bufTime="250" datSet="DSet10" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="URep05" rptID="DSet11" indexed="false" buffered="false" bufTime="250" datSet="DSet11" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="URep06" rptID="DSet12" indexed="false" buffered="false" bufTime="250" datSet="DSet12" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep01" rptID="DSet01" indexed="false" buffered="true" bufTime="500" datSet="DSet01" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep02" rptID="DSet02" indexed="false" buffered="true" bufTime="500" datSet="DSet02" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep03" rptID="DSet03" indexed="false" buffered="true" bufTime="500" datSet="DSet03" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep04" rptID="DSet04" indexed="false" buffered="true" bufTime="500" datSet="DSet04" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep05" rptID="DSet05" indexed="false" buffered="true" bufTime="500" datSet="DSet05" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="BRep06" rptID="DSet06" indexed="false" buffered="true" bufTime="500" datSet="DSet06" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="false" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>SEL_751 - RS5</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="GooseDSet13" type="GOOSE" datSet="DSet13" appID="Sub2Bay3" confRev="1" />
						<GSEControl name="GOOSE_SL_1" type="GOOSE" datSet="GOOSE_EDITOR" appID="VIRTUAL_1" confRev="1" />
					</LN0>
					<LN lnType="VIRTUAL_1ANN.DevIDLPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum">
								<Val>3132700039</Val>
							</DAI>
							<DAI name="model">
								<Val>751401G3G1G70810830</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CON">
					<LN0 lnType="VIRTUAL_1ANN.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="VIRTUAL_1ANN.DevIDLPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum">
								<Val>3132700039</Val>
							</DAI>
							<DAI name="model">
								<Val>751401G3G1G70810830</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1CON.RBGGIO1" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1CON.RBGGIO2" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1CON.RBGGIO3" prefix="RB" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1CON.RBGGIO4" prefix="RB" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MET">
					<LN0 lnType="VIRTUAL_1ANN.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Metering</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="VIRTUAL_1MET.DCZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>DC Battery</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Vol">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.DevIDLPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum">
								<Val>3132700039</Val>
							</DAI>
							<DAI name="model">
								<Val>751401G3G1G70810830</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1MET.METMDST1" prefix="MET" lnClass="MDST" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Metering Statistics</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="DmdA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Demand, Phase A Current</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Demand, Phase B Current</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Demand, Phase C Current</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Demand, Current, Residual</Val>
								</DAI>
							</SDI>
							<SDI name="nseq">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Demand, Current, Negative Sequence</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>WYE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="PkDmdA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Peak Demand, Current, Phase A</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Peak Demand, Current, Phase B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Peak Demand, Current, Phase C</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Peak Demand, Current, Residual</Val>
								</DAI>
							</SDI>
							<SDI name="nseq">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val>Peak Demand, Current, Negative Sequence</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>WYE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val>Energy, Real (MWh) --- Supply direction flows toward busbar.</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val>Energy, Reactive (MVArh) --- Supply direction toward busbar.</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val>Energy, Real (MWh) --- Demand direction flows away from busbar.</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val>Energy, Reactive (MVArh) --- Demand direction away from busbar.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1MET.METMMXU1" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Fundamental Metering</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1MET.METMSQI1" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Sequence and Imbalance</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxImbA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxImbV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1MET.METMSTA1" prefix="MET" lnClass="MSTA" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Metering Statistics</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvAmps">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Current, A-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Current, B-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Current, C-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Current, Neutral</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Current, Residual</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Current, A-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Current, B-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Current, C-Phase</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Current, Neutral</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Current, Residual</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="AvVolts">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5000</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxPhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, A-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, B-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, C-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinPhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, A-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, B-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, C-phase-to-neutral</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxP2PV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, A-to-B-phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, B-to-C-phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Maximum, Voltage, C-to-A-phase</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinP2PV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, A-to-B-phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, B-to-C-phase</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5000</Val>
								</DAI>
								<DAI name="d">
									<Val>Minimum, Voltage, C-to-A-phase</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MinVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MinW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MinVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1MET.THERMMTHR1" prefix="THERM" lnClass="MTHR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Thermal Metering</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxWdgTmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>Max Winding Temp</Val>
							</DAI>
						</DOI>
						<DOI name="MaxBrgTmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>Max Bearing Temp</Val>
							</DAI>
						</DOI>
						<DOI name="MaxAmbTmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>Max Ambient Temp</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOthTmp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>Max Other Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp01">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp02">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp03">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp04">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp05">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp06">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp07">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp08">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp09">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp12">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>800</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD12 Temp</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PRO">
					<LN0 lnType="VIRTUAL_1ANN.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="VIRTUAL_1PRO.A55POPF1" prefix="A55" lnClass="POPF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="AT" lnClass="PTOC" inst="20">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.BFR1RBRF1" prefix="BFR1" lnClass="RBRF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.BK1XCBR1" prefix="BK1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.BKR1CSWI1" prefix="BKR1" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="BT" lnClass="PTOC" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="CT" lnClass="PTOC" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D1T" lnClass="PTOF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D2T" lnClass="PTOF" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D3T" lnClass="PTOF" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D4T" lnClass="PTOF" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D5T" lnClass="PTOF" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.D1TPTOF1" prefix="D6T" lnClass="PTOF" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1ANN.DevIDLPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum">
								<Val>3132700039</Val>
							</DAI>
							<DAI name="model">
								<Val>751401G3G1G70810830</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="G1T" lnClass="PIOC" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="G1T" lnClass="PTOC" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="G1T" lnClass="PTOV" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="G2T" lnClass="PIOC" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="G2T" lnClass="PTOC" inst="18">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="G2T" lnClass="PTOV" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="G3T" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="G4T" lnClass="PIOC" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="GF" lnClass="PIOC" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="GR" lnClass="PIOC" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.HIZPHIZ1" prefix="HIZ" lnClass="PHIZ" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Inverse-Time Overcurrent Element 3</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.HIZPHIZ1" prefix="HIZ" lnClass="PHIZ" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Inverse-Time Overcurrent Element 3</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="LOP" lnClass="PTUV" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="N1T" lnClass="PIOC" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="N1T" lnClass="PTOC" inst="15">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="N2T" lnClass="PIOC" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="N2T" lnClass="PTOC" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="N3T" lnClass="PIOC" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="N4T" lnClass="PIOC" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="NAF" lnClass="PIOC" inst="18">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="P1T" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P1T" lnClass="PTOC" inst="13">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="P1T" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="P1T" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="P2T" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P2T" lnClass="PTOC" inst="14">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="P2T" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="P2T" lnClass="PTUV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="P3" lnClass="PTOV" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="P3" lnClass="PTUV" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="P3T" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="P4T" lnClass="PIOC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67G1" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 1 residual directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67G2" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 2 residual directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67G3" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 3 residual directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67G4" lnClass="PTOC" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 4 residual directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67P1" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 1 phase directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67P2" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 2 phase directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67P3" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 3 phase directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67P4" lnClass="PTOC" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 4 phase directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67Q1" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 1 negative-sequence directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67Q2" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 2 negative-sequence directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67Q3" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 3 negative-sequence directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="P67Q4" lnClass="PTOC" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Level 4 negative-sequence directional overcurrent element</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="PAF" lnClass="PIOC" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="PP1T" lnClass="PTOV" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="PP1T" lnClass="PTUV" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="PP2T" lnClass="PTOV" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="PP2T" lnClass="PTUV" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="Q1T" lnClass="PIOC" inst="13">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="Q1T" lnClass="PTOV" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="Q2T" lnClass="PIOC" inst="14">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="Q2T" lnClass="PTOV" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="Q3T" lnClass="PIOC" inst="15">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="Q4T" lnClass="PIOC" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="QF" lnClass="PIOC" inst="19">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPIOC9" prefix="QR" lnClass="PIOC" inst="20">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.ATPTOC20" prefix="QT" lnClass="PTOC" inst="19">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.R1TPFRC1" prefix="R1T" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.R1TPFRC1" prefix="R2T" lnClass="PFRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.R1TPFRC1" prefix="R3T" lnClass="PFRC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.R1TPFRC1" prefix="R4T" lnClass="PFRC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="S1T" lnClass="PTOV" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="S1T" lnClass="PTUV" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.G1TPTOV8" prefix="S2T" lnClass="PTOV" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.LOPPTUV5" prefix="S2T" lnClass="PTUV" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.A55POPF1" prefix="T55" lnClass="POPF" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="VIRTUAL_1PRO.TRIPPTRC1" prefix="TRIP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev">
								<Val>FID=SEL-751-R105-V0-Z002001-D20130206</Val>
							</DAI>
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="VIRTUAL_1MET.METMDST1" lnClass="MDST">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1MET.METMDST1.NamPlt" />
			<DO name="DmdA" type="VIRTUAL_1MET.METMDST1.DmdA" />
			<DO name="PkDmdA" type="VIRTUAL_1MET.METMDST1.DmdA" />
			<DO name="SupWh" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="SupVArh" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="DmdWh" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="DmdVArh" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.BKR1CSWI1" lnClass="CSWI">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Pos" type="VIRTUAL_1PRO.BKR1CSWI1.Pos" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="OpOpn" type="VIRTUAL_1PRO.A55POPF1.Op" />
			<DO name="OpCls" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.AINCGGIO21" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="AnIn01" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn02" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn03" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn04" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn05" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn06" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn07" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn08" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.INAGGIO1" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind01" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind02" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.INCGGIO13" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind01" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind02" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind03" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind04" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind05" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind06" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind07" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind08" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.LTGGIO5" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind01" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind02" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind03" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind04" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind05" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind06" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind07" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind08" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind09" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind10" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind11" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind12" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind13" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind14" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind15" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind16" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind17" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind18" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind19" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind20" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind21" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind22" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind23" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind24" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind25" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind26" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind27" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind28" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind29" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind30" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind31" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind32" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.MVGGIO12" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="AnIn01" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn02" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn03" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn04" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn05" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn06" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn07" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn08" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn09" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn10" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn11" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn12" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn13" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn14" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn15" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn16" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn17" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn18" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn19" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn20" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn21" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn22" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn23" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn24" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn25" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn26" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn27" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn28" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn29" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn30" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn31" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="AnIn32" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.OUTAGGIO2" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind01" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind02" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind03" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.OUTCGGIO14" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind01" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind02" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind03" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind04" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.RAGGIO24" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Ra001" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra002" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra003" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra004" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra005" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra006" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra007" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra008" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra009" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra010" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra011" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra012" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra013" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra014" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra015" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra016" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra017" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra018" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra019" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra020" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra021" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra022" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra023" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra024" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra025" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra026" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra027" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra028" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra029" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra030" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra031" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra032" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.RAGGIO25" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Ra033" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra034" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra035" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra036" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra037" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra038" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra039" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra040" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra041" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra042" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra043" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra044" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra045" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra046" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra047" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra048" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra049" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra050" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra051" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra052" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra053" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra054" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra055" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra056" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra057" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra058" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra059" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra060" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra061" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra062" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra063" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra064" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.RAGGIO26" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Ra065" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra066" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra067" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra068" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra069" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra070" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra071" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra072" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra073" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra074" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra075" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra076" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra077" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra078" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra079" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra080" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra081" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra082" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra083" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra084" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra085" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra086" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra087" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra088" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra089" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra090" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra091" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra092" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra093" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra094" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra095" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra096" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.RAGGIO27" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Ra097" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra098" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra099" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra100" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra101" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra102" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra103" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra104" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra105" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra106" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra107" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra108" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra109" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra110" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra111" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra112" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra113" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra114" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra115" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra116" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra117" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra118" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra119" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra120" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra121" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra122" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra123" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra124" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra125" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra126" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra127" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
			<DO name="Ra128" type="VIRTUAL_1ANN.RAGGIO24.Ra001" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.VBGGIO19" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Ind001" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind002" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind003" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind004" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind005" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind006" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind007" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind008" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind009" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind010" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind011" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind012" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind013" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind014" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind015" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind016" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind017" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind018" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind019" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind020" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind021" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind022" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind023" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind024" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind025" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind026" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind027" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind028" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind029" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind030" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind031" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind032" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind033" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind034" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind035" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind036" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind037" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind038" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind039" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind040" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind041" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind042" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind043" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind044" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind045" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind046" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind047" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind048" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind049" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind050" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind051" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind052" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind053" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind054" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind055" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind056" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind057" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind058" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind059" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind060" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind061" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind062" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind063" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind064" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind065" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind066" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind067" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind068" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind069" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind070" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind071" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind072" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind073" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind074" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind075" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind076" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind077" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind078" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind079" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind080" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind081" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind082" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind083" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind084" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind085" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind086" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind087" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind088" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind089" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind090" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind091" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind092" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind093" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind094" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind095" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind096" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind097" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind098" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind099" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind100" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind101" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind102" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind103" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind104" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind105" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind106" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind107" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind108" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind109" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind110" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind111" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind112" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind113" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind114" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind115" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind116" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind117" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind118" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind119" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind120" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind121" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind122" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind123" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind124" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind125" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind126" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind127" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="Ind128" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1CON.RBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="SPCSO01" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO02" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO03" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO04" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO05" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO06" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO07" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO08" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1CON.RBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="SPCSO09" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO10" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO11" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO12" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO13" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO14" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO15" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO16" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1CON.RBGGIO3" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="SPCSO17" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO18" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO19" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO20" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO21" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO22" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO23" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO24" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1CON.RBGGIO4" lnClass="GGIO">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="SPCSO25" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO26" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO27" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO28" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO29" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO30" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO31" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="SPCSO32" type="VIRTUAL_1CON.RBGGIO1.SPCSO01" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.LLN0" lnClass="LLN0">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.LLN0.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1ANN.DevIDLPHD1" lnClass="LPHD">
			<DO name="PhyHealth" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Proxy" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="PhyNam" type="VIRTUAL_1ANN.DevIDLPHD1.PhyNam" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1MET.METMMXU1" lnClass="MMXU">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="TotW" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="TotVAr" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="TotVA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="TotPF" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Hz" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="PPV" type="VIRTUAL_1MET.METMMXU1.PPV" />
			<DO name="PhV" type="VIRTUAL_1MET.METMMXU1.PhV" />
			<DO name="A" type="VIRTUAL_1MET.METMMXU1.A" />
			<DO name="W" type="VIRTUAL_1MET.METMMXU1.W" />
			<DO name="VAr" type="VIRTUAL_1MET.METMMXU1.W" />
			<DO name="VA" type="VIRTUAL_1MET.METMMXU1.W" />
			<DO name="PF" type="VIRTUAL_1MET.METMMXU1.W" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1MET.METMSQI1" lnClass="MSQI">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="SeqA" type="VIRTUAL_1MET.METMSQI1.SeqA" />
			<DO name="SeqV" type="VIRTUAL_1MET.METMSQI1.SeqA" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="MaxImbA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxImbV" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1MET.METMSTA1" lnClass="MSTA">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="AvAmps" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxA" type="VIRTUAL_1MET.METMSTA1.MaxA" />
			<DO name="MinA" type="VIRTUAL_1MET.METMSTA1.MaxA" />
			<DO name="AvVolts" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxPhV" type="VIRTUAL_1MET.METMSTA1.MaxPhV" />
			<DO name="MinPhV" type="VIRTUAL_1MET.METMSTA1.MaxPhV" />
			<DO name="MaxP2PV" type="VIRTUAL_1MET.METMSTA1.MaxP2PV" />
			<DO name="MinP2PV" type="VIRTUAL_1MET.METMSTA1.MaxP2PV" />
			<DO name="MaxVA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MinVA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxW" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MinW" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxVAr" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MinVAr" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.R1TPFRC1" lnClass="PFRC">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.HIZPHIZ1" lnClass="PHIZ">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.HIZPHIZ1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.G1TPIOC9" lnClass="PIOC">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.A55POPF1" lnClass="POPF">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.ATPTOC20" lnClass="PTOC">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.D1TPTOF1" lnClass="PTOF">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.G1TPTOV8" lnClass="PTOV">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.TRIPPTRC1" lnClass="PTRC">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Tr" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.LOPPTUV5" lnClass="PTUV">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="Op" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.BFR1RBRF1" lnClass="RBRF">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Str" type="VIRTUAL_1PRO.A55POPF1.Str" />
			<DO name="OpEx" type="VIRTUAL_1PRO.A55POPF1.Op" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1PRO.BK1XCBR1" lnClass="XCBR">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="Loc" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="OpCnt" type="VIRTUAL_1PRO.BK1XCBR1.OpCnt" />
			<DO name="Pos" type="VIRTUAL_1PRO.BK1XCBR1.Pos" />
			<DO name="BlkOpn" type="VIRTUAL_1PRO.BK1XCBR1.BlkOpn" />
			<DO name="BlkCls" type="VIRTUAL_1PRO.BK1XCBR1.BlkOpn" />
			<DO name="CBOpCap" type="VIRTUAL_1PRO.BK1XCBR1.CBOpCap" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1MET.DCZBAT1" lnClass="ZBAT">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="BatHi" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="BatLo" type="VIRTUAL_1ANN.DevIDLPHD1.Proxy" />
			<DO name="NamPlt" type="VIRTUAL_1ANN.AINCGGIO21.NamPlt" />
			<DO name="Vol" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<LNodeType id="VIRTUAL_1MET.THERMMTHR1" lnClass="MTHR">
			<DO name="Mod" type="VIRTUAL_1ANN.LLN0.Mod" />
			<DO name="Beh" type="VIRTUAL_1ANN.LLN0.Beh" />
			<DO name="Health" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="EEHealth" type="VIRTUAL_1ANN.LLN0.Health" />
			<DO name="NamPlt" type="VIRTUAL_1MET.METMDST1.NamPlt" />
			<DO name="MaxWdgTmp" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxBrgTmp" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxAmbTmp" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="MaxOthTmp" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp01" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp02" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp03" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp04" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp05" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp06" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp07" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp08" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp09" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp10" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp11" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DO name="Tmp12" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
		</LNodeType>
		<DOType id="VIRTUAL_1MET.METMDST1.DmdA" cdc="UNKNOWN">
			<SDO name="phsA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsB" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsC" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="res" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="nseq" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMSTA1.MaxA" cdc="UNKNOWN">
			<SDO name="phsA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsB" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsC" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="neut" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="res" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMSTA1.MaxPhV" cdc="UNKNOWN">
			<SDO name="phsA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsB" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsC" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMSTA1.MaxP2PV" cdc="UNKNOWN">
			<SDO name="phsAB" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsBC" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<SDO name="phsCA" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.A55POPF1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.A55POPF1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.HIZPHIZ1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.PPV.phsAB" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB.instCVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.W.phsA" cdc="CMV">
			<DA name="instMag" fc="MX" bType="Struct" type="VIRTUAL_1MET.METMMXU1.W.phsA.instMag" />
			<DA name="mag" fc="MX" bType="Struct" type="VIRTUAL_1MET.METMMXU1.W.phsA.instMag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.PPV" cdc="DEL">
			<SDO name="phsAB" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsBC" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsCA" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.BK1XCBR1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.BKR1CSWI1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="VIRTUAL_1CON.RBGGIO1.SPCSO01.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.DevIDLPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.LLN0.Mod" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.LLN0.Beh" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.LLN0.Health" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.BK1XCBR1.OpCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.BK1XCBR1.CBOpCap" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.AINCGGIO21.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMDST1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.AINCGGIO21.AnIn01" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
			<DA name="mag" fc="MX" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.RAGGIO24.Ra001" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
			<DA name="mag" fc="MX" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMSQI1.SeqA" cdc="SEQ">
			<SDO name="c1" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="c2" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="c3" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<DA name="seqT" fc="MX" bType="Enum" type="seqT" />
		</DOType>
		<DOType id="VIRTUAL_1CON.RBGGIO1.SPCSO01" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="VIRTUAL_1CON.RBGGIO1.SPCSO01.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="VIRTUAL_1PRO.BK1XCBR1.BlkOpn" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="VIRTUAL_1ANN.DevIDLPHD1.Proxy" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.PhV" cdc="WYE">
			<SDO name="phsA" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsB" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsC" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="res" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.A" cdc="WYE">
			<SDO name="phsA" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsB" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="phsC" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="neut" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<SDO name="res" type="VIRTUAL_1MET.METMMXU1.PPV.phsAB" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="VIRTUAL_1MET.METMMXU1.W" cdc="WYE">
			<SDO name="phsA" type="VIRTUAL_1MET.METMMXU1.W.phsA" />
			<SDO name="phsB" type="VIRTUAL_1MET.METMMXU1.W.phsA" />
			<SDO name="phsC" type="VIRTUAL_1MET.METMMXU1.W.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DAType id="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="VIRTUAL_1CON.RBGGIO1.SPCSO01.Oper.origin">
			<BDA name="orCat" bType="Enum" type="orCategory" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="VIRTUAL_1ANN.AINCGGIO21.AnIn01.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="VIRTUAL_1MET.METMMXU1.W.phsA.instMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="VIRTUAL_1CON.RBGGIO1.SPCSO01.Oper">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="VIRTUAL_1CON.RBGGIO1.SPCSO01.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="VIRTUAL_1MET.METMMXU1.PPV.phsAB.instCVal">
			<BDA name="mag" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
			<BDA name="ang" bType="Struct" type="VIRTUAL_1ANN.AINCGGIO21.AnIn01.instMag" />
		</DAType>
		<EnumType id="dir">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<!--Source: IEC 61850-7-3:2003A-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<!--Source: IEC 61850-7-4:2003A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<!--Source: IEC 61850-7-4:2003A-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<!--Source: IEC 61850-7-4:2003A-->
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<!--Source: IEC 61850-7-4:2003A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
